# 变电站值班与交接班制度

## 一、值班组织与岗位职责

变电站实行二十四小时连续值班制度,每班设值班长一名、值班员不少于一名,不得单人值班。
值班长对本班的倒闸操作、缺陷判断和事故处理负全面责任,有权拒绝执行违章指挥。
值班人员必须持有相应电压等级的运行值班资格,实习人员不得独立监盘和操作设备。
值班期间严禁从事与值班无关的活动,不得擅离控制室,不得将监控终端交由无关人员操作。

## 二、定期监视与抄录

值班人员每四小时抄录一次主变油温,并登记在运行日志中。
除主变油温外,每四小时还应当抄录母线电压、主变负载电流、环境温度和直流母线电压四项数据。
发现油温异常升高时,应当在十五分钟内报告值班长,并在三十分钟内查明冷却器的投入组数是否匹配负荷。
监盘期间应当关注监控系统的告警窗口,任何未确认的预告信号都必须查明原因后才能复位。
抄录的数据应当真实准确,严禁事后补记或凭印象估算,一旦发现数据失真即按违反值班纪律处理。

## 三、交接班程序

交接班必须在本班值班长与接班值班长之间面对面进行,不得采用电话或口头转告的方式替代。
交班方应当说明的内容包括:设备运行方式、本班发生的异常和缺陷、未完成的待办工作、上级下达的指令和注意事项。
接班方应当对模拟盘、监控画面和现场一二次设备状态进行核对,发现不符时不得接班。
交接班记录由双方签字确认,签字后发生的遗漏由接班方负责,签字前的问题由交班方负责。
交接班时如遇倒闸操作或事故处理尚未结束,应当暂停交接,由交班方继续处理完毕后再办理交接手续。

## 四、操作纪律

倒闸操作必须两人进行并严格执行监护复诵制度,操作票应当事先填写并审核,不得边操作边填票。
操作中发生疑问时应当立即停止操作,向调度和值班长报告,弄清问题后再继续,严禁凭经验擅自更改操作顺序。
解锁钥匙的使用必须由值班长批准并记录,任何情况下不得将万能钥匙长期带在身上。
停电作业必须完成验电、装设接地线和悬挂标示牌三项安全措施后,方可允许工作班进入设备区。

## 五、异常与事故处理

设备发生事故时值班人员应当首先保证人身安全和防止事故扩大,然后向调度报告。
事故处理期间值班长有权指挥本班人员采取紧急措施,不受正常操作程序的限制,但事后必须如实汇报。
事故处理告一段落后应当及时记录事故现象、保护动作情况、处理过程和恢复时间,作为事故分析的原始依据。
值班日志、操作票和事故记录都应当归档保存,不得撕毁或事后补写,保存期限不少于三年。

## 六、工器具与钥匙管理

变电站的解锁钥匙、房间钥匙和安全工器具应当由值班长统一保管,交接班时逐件清点并在交接班记录中登记数量。
绝缘手套和绝缘靴的预防性试验周期为六个月,验电器和接地线的试验周期为一年,试验合格标签应当粘贴在工器具本体上。
超期未检或试验标签脱落的工器具一律不得使用,不得凭外观完好判断其可用性。
发现工器具存在破损、老化和受潮时应当立即停用并送修,严禁将带缺陷的工器具放回工具柜。
工器具的使用记录应当包含使用人、使用时间和使用后的检查结论,接地线还应当记录装设位置与数量。
